{
  "Summary": [
    {
      "field": "About",
      "comment": "Modified IEEE 14-bus test case with PVD1.",
      "comment2": null,
      "comment3": null,
      "comment4": null
    }
  ],
  "Toggler": [
    {
      "idx": 1,
      "u": 0.0,
      "name": "Toggler_1",
      "model": "Line",
      "dev": "Line_2",
      "t": 1.0
    },
    {
      "idx": 2,
      "u": 0.0,
      "name": "Toggler_2",
      "model": "Line",
      "dev": "Line_2",
      "t": 1.01
    }
  ],
  "Bus": [
    {
      "idx": 1,
      "u": 1.0,
      "name": "BUS1",
      "Vn": 69.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.03,
      "a0": 0.0,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 1,
      "owner": 1
    },
    {
      "idx": 2,
      "u": 1.0,
      "name": "BUS2",
      "Vn": 69.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.0197,
      "a0": -0.0279811185679731,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 1,
      "owner": 1
    },
    {
      "idx": 3,
      "u": 1.0,
      "name": "BUS3",
      "Vn": 69.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00042,
      "a0": -0.0600969221339207,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 1,
      "owner": 1
    },
    {
      "idx": 4,
      "u": 1.0,
      "name": "BUS4",
      "Vn": 69.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99858,
      "a0": -0.0747210359363812,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 1,
      "owner": 1
    },
    {
      "idx": 5,
      "u": 1.0,
      "name": "BUS5",
      "Vn": 69.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00443,
      "a0": -0.064315382935991,
      "xcoord": 0,
      "ycoord": 0,
      "area": 1,
      "zone": 1,
      "owner": 1
    },
    {
      "idx": 6,
      "u": 1.0,
      "name": "BUS6",
      "Vn": 138.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99871,
      "a0": -0.109997630777691,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 2,
      "owner": 2
    },
    {
      "idx": 7,
      "u": 1.0,
      "name": "BUS7",
      "Vn": 138.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00682,
      "a0": -0.0842854402373102,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 2,
      "owner": 2
    },
    {
      "idx": 8,
      "u": 1.0,
      "name": "BUS8",
      "Vn": 69.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.01895,
      "a0": -0.0243386164190609,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 2,
      "owner": 2
    },
    {
      "idx": 9,
      "u": 1.0,
      "name": "BUS9",
      "Vn": 138.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 1.00193,
      "a0": -0.127501537845942,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 2,
      "owner": 2
    },
    {
      "idx": 10,
      "u": 1.0,
      "name": "BUS10",
      "Vn": 138.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99351,
      "a0": -0.130201562198777,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 2,
      "owner": 2
    },
    {
      "idx": 11,
      "u": 1.0,
      "name": "BUS11",
      "Vn": 138.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99245,
      "a0": -0.122947973827489,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 2,
      "owner": 2
    },
    {
      "idx": 12,
      "u": 1.0,
      "name": "BUS12",
      "Vn": 138.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.98639,
      "a0": -0.128934453161829,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 2,
      "owner": 2
    },
    {
      "idx": 13,
      "u": 1.0,
      "name": "BUS13",
      "Vn": 138.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.98403,
      "a0": -0.133786468482373,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 2,
      "owner": 2
    },
    {
      "idx": 14,
      "u": 1.0,
      "name": "BUS14",
      "Vn": 138.0,
      "vmax": 1.1,
      "vmin": 0.9,
      "v0": 0.99063,
      "a0": -0.16691630834373,
      "xcoord": 0,
      "ycoord": 0,
      "area": 2,
      "zone": 2,
      "owner": 2
    }
  ],
  "PQ": [
    {
      "idx": "PQ_1",
      "u": 1.0,
      "name": "PQ_1",
      "bus": 2,
      "Vn": 69.0,
      "p0": 0.217,
      "q0": 0.127,
      "vmax": 1.2,
      "vmin": 0.8,
      "owner": 1
    },
    {
      "idx": "PQ_2",
      "u": 1.0,
      "name": "PQ_2",
      "bus": 3,
      "Vn": 69.0,
      "p0": 0.5,
      "q0": 0.25,
      "vmax": 1.2,
      "vmin": 0.8,
      "owner": 1
    },
    {
      "idx": "PQ_3",
      "u": 1.0,
      "name": "PQ_3",
      "bus": 4,
      "Vn": 69.0,
      "p0": 0.478,
      "q0": 0.1,
      "vmax": 1.2,
      "vmin": 0.8,
      "owner": 1
    },
    {
      "idx": "PQ_4",
      "u": 1.0,
      "name": "PQ_4",
      "bus": 5,
      "Vn": 69.0,
      "p0": 0.076,
      "q0": 0.016,
      "vmax": 1.2,
      "vmin": 0.8,
      "owner": 1
    },
    {
      "idx": "PQ_5",
      "u": 1.0,
      "name": "PQ_5",
      "bus": 6,
      "Vn": 138.0,
      "p0": 0.15,
      "q0": 0.075,
      "vmax": 1.2,
      "vmin": 0.8,
      "owner": 2
    },
    {
      "idx": "PQ_6",
      "u": 1.0,
      "name": "PQ_6",
      "bus": 9,
      "Vn": 138.0,
      "p0": 0.295,
      "q0": 0.166,
      "vmax": 1.2,
      "vmin": 0.8,
      "owner": 2
    },
    {
      "idx": "PQ_7",
      "u": 1.0,
      "name": "PQ_7",
      "bus": 10,
      "Vn": 138.0,
      "p0": 0.09,
      "q0": 0.058,
      "vmax": 1.2,
      "vmin": 0.8,
      "owner": 2
    },
    {
      "idx": "PQ_8",
      "u": 1.0,
      "name": "PQ_8",
      "bus": 11,
      "Vn": 138.0,
      "p0": 0.035,
      "q0": 0.018,
      "vmax": 1.2,
      "vmin": 0.8,
      "owner": 2
    },
    {
      "idx": "PQ_9",
      "u": 1.0,
      "name": "PQ_9",
      "bus": 12,
      "Vn": 138.0,
      "p0": 0.061,
      "q0": 0.016,
      "vmax": 1.2,
      "vmin": 0.8,
      "owner": 2
    },
    {
      "idx": "PQ_10",
      "u": 1.0,
      "name": "PQ_10",
      "bus": 13,
      "Vn": 138.0,
      "p0": 0.135,
      "q0": 0.058,
      "vmax": 1.2,
      "vmin": 0.8,
      "owner": 2
    },
    {
      "idx": "PQ_11",
      "u": 1.0,
      "name": "PQ_11",
      "bus": 14,
      "Vn": 138.0,
      "p0": 0.2,
      "q0": 0.07,
      "vmax": 1.2,
      "vmin": 0.8,
      "owner": 2
    }
  ],
  "PV": [
    {
      "idx": 2,
      "u": 1.0,
      "name": 2,
      "Sn": 100.0,
      "Vn": 69.0,
      "bus": 2,
      "busr": null,
      "p0": 0.4,
      "q0": 0.15,
      "pmax": 0.5,
      "pmin": 0.1,
      "qmax": 0.15,
      "qmin": -0.4,
      "v0": 1.03,
      "vmax": 1.4,
      "vmin": 0.6,
      "ra": 0.0,
      "xs": 0.13
    },
    {
      "idx": 3,
      "u": 1.0,
      "name": 3,
      "Sn": 100.0,
      "Vn": 69.0,
      "bus": 3,
      "busr": null,
      "p0": 0.4,
      "q0": 0.15,
      "pmax": 0.5,
      "pmin": 0.1,
      "qmax": 0.15,
      "qmin": -0.1,
      "v0": 1.01,
      "vmax": 1.4,
      "vmin": 0.6,
      "ra": 0.0,
      "xs": 0.13
    },
    {
      "idx": 4,
      "u": 1.0,
      "name": 4,
      "Sn": 100.0,
      "Vn": 138.0,
      "bus": 6,
      "busr": null,
      "p0": 0.3,
      "q0": 0.1,
      "pmax": 0.5,
      "pmin": 0.1,
      "qmax": 0.1,
      "qmin": -0.06,
      "v0": 1.03,
      "vmax": 1.4,
      "vmin": 0.6,
      "ra": 0.0,
      "xs": 0.12
    },
    {
      "idx": 5,
      "u": 1.0,
      "name": 5,
      "Sn": 100.0,
      "Vn": 69.0,
      "bus": 8,
      "busr": null,
      "p0": 0.3,
      "q0": 0.05,
      "pmax": 0.5,
      "pmin": 0.1,
      "qmax": 0.1,
      "qmin": -0.06,
      "v0": 1.03,
      "vmax": 1.4,
      "vmin": 0.6,
      "ra": 0.0,
      "xs": 0.12
    },
    {
      "idx": 6,
      "u": 1.0,
      "name": 6,
      "Sn": 100.0,
      "Vn": 69.0,
      "bus": 4,
      "busr": null,
      "p0": 0.05,
      "q0": 0.03,
      "pmax": 0.1,
      "pmin": 0.1,
      "qmax": 0.1,
      "qmin": -0.06,
      "v0": 1.01,
      "vmax": 1.4,
      "vmin": 0.6,
      "ra": 0.0,
      "xs": 0.12
    }
  ],
  "Slack": [
    {
      "idx": 1,
      "u": 1.0,
      "name": 1,
      "Sn": 100.0,
      "Vn": 69.0,
      "bus": 1,
      "busr": null,
      "p0": 0.81442,
      "q0": 0.01962,
      "pmax": 2.0,
      "pmin": 0.5,
      "qmax": 1.0,
      "qmin": -0.5,
      "v0": 1.03,
      "vmax": 1.4,
      "vmin": 0.6,
      "ra": 0.0,
      "xs": 0.23,
      "a0": 0.0
    }
  ],
  "Shunt": [
    {
      "idx": "Shunt_1",
      "u": 1.0,
      "name": "Shunt_1",
      "bus": 9,
      "Sn": 100.0,
      "Vn": 138.0,
      "g": 0.0,
      "b": 0.19,
      "fn": 60.0
    },
    {
      "idx": "Shunt_2",
      "u": 1.0,
      "name": "Shunt_2",
      "bus": 14,
      "Sn": 100.0,
      "Vn": 138.0,
      "g": 0.0,
      "b": 0.15,
      "fn": 60.0
    }
  ],
  "Line": [
    {
      "idx": "Line_1",
      "u": 1.0,
      "name": "Line_1",
      "bus1": 1,
      "bus2": 2,
      "Sn": 100.0,
      "fn": 60.0,
      "Vn1": 69.0,
      "Vn2": 69.0,
      "r": 0.01938,
      "x": 0.05917,
      "b": 0.0528,
      "g": 0.0,
      "b1": 0.0,
      "g1": 0.0,
      "b2": 0.0,
      "g2": 0.0,
      "trans": 0.0,
      "tap": 1.0,
      "phi": 0.0,
      "owner": null,
      "xcoord": null,
      "ycoord": null
    },
    {
      "idx": "Line_2",
      "u": 1.0,
      "name": "Line_2",
      "bus1": 1,
      "bus2": 5,
      "Sn": 100.0,
      "fn": 60.0,
      "Vn1": 69.0,
      "Vn2": 69.0,
      "r": 0.05403,
      "x": 0.22304,
      "b": 0.0492,
      "g": 0.0,
      "b1": 0.0,
      "g1": 0.0,
      "b2": 0.0,
      "g2": 0.0,
      "trans": 0.0,
      "tap": 1.0,
      "phi": 0.0,
      "owner": null,
      "xcoord": null,
      "ycoord": null
    },
    {
      "idx": "Line_3",
      "u": 1.0,
      "name": "Line_3",
      "bus1": 2,
      "bus2": 3,
      "Sn": 100.0,
      "fn": 60.0,
      "Vn1": 69.0,
      "Vn2": 69.0,
      "r": 0.04699,
      "x": 0.19797,
      "b": 0.0438,
      "g": 0.0,
      "b1": 0.0,
      "g1": 0.0,
      "b2": 0.0,
      "g2": 0.0,
      "trans": 0.0,
      "tap": 1.0,
      "phi": 0.0,
      "owner": null,
      "xcoord": null,
      "ycoord": null
    },
    {
      "idx": "Line_4",
      "u": 1.0,
      "name": "Line_4",
      "bus1": 2,
      "bus2": 4,
      "Sn": 100.0,
      "fn": 60.0,
      "Vn1": 69.0,
      "Vn2": 69.0,
      "r": 0.05811,
      "x": 0.17632,
      "b": 0.034,
      "g": 0.0,
      "b1": 0.0,
      "g1": 0.0,
      "b2": 0.0,
      "g2": 0.0,
      "trans": 0.0,
      "tap": 1.0,
      "phi": 0.0,
      "owner": null,
      "xcoord": null,
      "ycoord": null
    },
    {
      "idx": "Line_5",
      "u": 1.0,
      "name": "Line_5",
      "bus1": 2,
      "bus2": 5,
      "Sn": 100.0,
      "fn": 60.0,
      "Vn1": 69.0,
      "Vn2": 69.0,
      "r": 0.05695,
      "x": 0.17388,
      "b": 0.0346,
      "g": 0.0,
      "b1": 0.0,
      "g1": 0.0,
      "b2": 0.0,
      "g2": 0.0,
      "trans": 0.0,
      "tap": 1.0,
      "phi": 0.0,
      "owner": null,
      "xcoord": null,
      "ycoord": null
    },
    {
      "idx": "Line_6",
      "u": 1.0,
      "name": "Line_6",
      "bus1": 3,
      "bus2": 4,
      "Sn": 100.0,
      "fn": 60.0,
      "Vn1": 69.0,
      "Vn2": 69.0,
      "r": 0.06701,
      "x": 0.17103,
      "b": 0.0128,
      "g": 0.0,
      "b1": 0.0,
      "g1": 0.0,
      "b2": 0.0,
      "g2": 0.0,
      "trans": 0.0,
      "tap": 1.0,
      "phi": 0.0,
      "owner": null,
      "xcoord": null,
      "ycoord": null
    },
    {
      "idx": "Line_7",
      "u": 1.0,
      "name": "Line_7",
      "bus1": 4,
      "bus2": 5,
      "Sn": 100.0,
      "fn": 60.0,
      "Vn1": 69.0,
      "Vn2": 69.0,
      "r": 0.01335,
      "x": 0.04211,
      "b": 0.0,
      "g": 0.0,
      "b1": 0.0,
      "g1": 0.0,
      "b2": 0.0,
      "g2": 0.0,
      "trans": 0.0,
      "tap": 1.0,
      "phi": 0.0,
      "owner": null,
      "xcoord": null,
      "ycoord": null
    },
    {
      "idx": "Line_8",
      "u": 1.0,
      "name": "Line_8",
      "bus1": 6,
      "bus2": 11,
      "Sn": 100.0,
      "fn": 60.0,
      "Vn1": 138.0,
      "Vn2": 138.0,
      "r": 0.09498,
      "x": 0.1989,
      "b": 0.0,
      "g": 0.0,
      "b1": 0.0,
      "g1": 0.0,
      "b2": 0.0,
      "g2": 0.0,
      "trans": 0.0,
      "tap": 1.0,
      "phi": 0.0,
      "owner": null,
      "xcoord": null,
      "ycoord": null
    },
    {
      "idx": "Line_9",
      "u": 1.0,
      "name": "Line_9",
      "bus1": 6,
      "bus2": 12,
      "Sn": 100.0,
      "fn": 60.0,
      "Vn1": 138.0,
      "Vn2": 138.0,
      "r": 0.12291,
      "x": 0.25581,
      "b": 0.0,
      "g": 0.0,
      "b1": 0.0,
      "g1": 0.0,
      "b2": 0.0,
      "g2": 0.0,
      "trans": 0.0,
      "tap": 1.0,
      "phi": 0.0,
      "owner": null,
      "xcoord": null,
      "ycoord": null
    },
    {
      "idx": "Line_10",
      "u": 1.0,
      "name": "Line_10",
      "bus1": 6,
      "bus2": 13,
      "Sn": 100.0,
      "fn": 60.0,
      "Vn1": 138.0,
      "Vn2": 138.0,
      "r": 0.06615,
      "x": 0.13027,
      "b": 0.0,
      "g": 0.0,
      "b1": 0.0,
      "g1": 0.0,
      "b2": 0.0,
      "g2": 0.0,
      "trans": 0.0,
      "tap": 1.0,
      "phi": 0.0,
      "owner": null,
      "xcoord": null,
      "ycoord": null
    },
    {
      "idx": "Line_11",
      "u": 1.0,
      "name": "Line_11",
      "bus1": 7,
      "bus2": 9,
      "Sn": 100.0,
      "fn": 60.0,
      "Vn1": 138.0,
      "Vn2": 138.0,
      "r": 0.0,
      "x": 0.11001,
      "b": 0.0,
      "g": 0.0,
      "b1": 0.0,
      "g1": 0.0,
      "b2": 0.0,
      "g2": 0.0,
      "trans": 0.0,
      "tap": 1.0,
      "phi": 0.0,
      "owner": null,
      "xcoord": null,
      "ycoord": null
    },
    {
      "idx": "Line_12",
      "u": 1.0,
      "name": "Line_12",
      "bus1": 9,
      "bus2": 10,
      "Sn": 100.0,
      "fn": 60.0,
      "Vn1": 138.0,
      "Vn2": 138.0,
      "r": 0.03181,
      "x": 0.0845,
      "b": 0.0,
      "g": 0.0,
      "b1": 0.0,
      "g1": 0.0,
      "b2": 0.0,
      "g2": 0.0,
      "trans": 0.0,
      "tap": 1.0,
      "phi": 0.0,
      "owner": null,
      "xcoord": null,
      "ycoord": null
    },
    {
      "idx": "Line_13",
      "u": 1.0,
      "name": "Line_13",
      "bus1": 9,
      "bus2": 14,
      "Sn": 100.0,
      "fn": 60.0,
      "Vn1": 138.0,
      "Vn2": 138.0,
      "r": 0.12711,
      "x": 0.27038,
      "b": 0.0,
      "g": 0.0,
      "b1": 0.0,
      "g1": 0.0,
      "b2": 0.0,
      "g2": 0.0,
      "trans": 0.0,
      "tap": 1.0,
      "phi": 0.0,
      "owner": null,
      "xcoord": null,
      "ycoord": null
    },
    {
      "idx": "Line_14",
      "u": 1.0,
      "name": "Line_14",
      "bus1": 10,
      "bus2": 11,
      "Sn": 100.0,
      "fn": 60.0,
      "Vn1": 138.0,
      "Vn2": 138.0,
      "r": 0.08205,
      "x": 0.19207,
      "b": 0.0,
      "g": 0.0,
      "b1": 0.0,
      "g1": 0.0,
      "b2": 0.0,
      "g2": 0.0,
      "trans": 0.0,
      "tap": 1.0,
      "phi": 0.0,
      "owner": null,
      "xcoord": null,
      "ycoord": null
    },
    {
      "idx": "Line_15",
      "u": 1.0,
      "name": "Line_15",
      "bus1": 12,
      "bus2": 13,
      "Sn": 100.0,
      "fn": 60.0,
      "Vn1": 138.0,
      "Vn2": 138.0,
      "r": 0.22092,
      "x": 0.19988,
      "b": 0.0,
      "g": 0.0,
      "b1": 0.0,
      "g1": 0.0,
      "b2": 0.0,
      "g2": 0.0,
      "trans": 0.0,
      "tap": 1.0,
      "phi": 0.0,
      "owner": null,
      "xcoord": null,
      "ycoord": null
    },
    {
      "idx": "Line_16",
      "u": 1.0,
      "name": "Line_16",
      "bus1": 13,
      "bus2": 14,
      "Sn": 100.0,
      "fn": 60.0,
      "Vn1": 138.0,
      "Vn2": 138.0,
      "r": 0.17093,
      "x": 0.34802,
      "b": 0.0,
      "g": 0.0,
      "b1": 0.0,
      "g1": 0.0,
      "b2": 0.0,
      "g2": 0.0,
      "trans": 0.0,
      "tap": 1.0,
      "phi": 0.0,
      "owner": null,
      "xcoord": null,
      "ycoord": null
    },
    {
      "idx": "Line_17",
      "u": 1.0,
      "name": "Line_17",
      "bus1": 4,
      "bus2": 7,
      "Sn": 100.0,
      "fn": 60.0,
      "Vn1": 69.0,
      "Vn2": 138.0,
      "r": 0.0,
      "x": 0.20912,
      "b": 0.0,
      "g": 0.0,
      "b1": 0.0,
      "g1": 0.0,
      "b2": 0.0,
      "g2": 0.0,
      "trans": 1.0,
      "tap": 0.99677,
      "phi": 0.0,
      "owner": null,
      "xcoord": null,
      "ycoord": null
    },
    {
      "idx": "Line_18",
      "u": 1.0,
      "name": "Line_18",
      "bus1": 4,
      "bus2": 9,
      "Sn": 100.0,
      "fn": 60.0,
      "Vn1": 69.0,
      "Vn2": 138.0,
      "r": 0.0,
      "x": 0.55618,
      "b": 0.0,
      "g": 0.0,
      "b1": 0.0,
      "g1": 0.0,
      "b2": 0.0,
      "g2": 0.0,
      "trans": 1.0,
      "tap": 0.99677,
      "phi": 0.0,
      "owner": null,
      "xcoord": null,
      "ycoord": null
    },
    {
      "idx": "Line_19",
      "u": 1.0,
      "name": "Line_19",
      "bus1": 6,
      "bus2": 5,
      "Sn": 100.0,
      "fn": 60.0,
      "Vn1": 138.0,
      "Vn2": 69.0,
      "r": 0.0,
      "x": 0.25202,
      "b": 0.0,
      "g": 0.0,
      "b1": 0.0,
      "g1": 0.0,
      "b2": 0.0,
      "g2": 0.0,
      "trans": 1.0,
      "tap": 0.99677,
      "phi": 0.0,
      "owner": null,
      "xcoord": null,
      "ycoord": null
    },
    {
      "idx": "Line_20",
      "u": 1.0,
      "name": "Line_20",
      "bus1": 8,
      "bus2": 7,
      "Sn": 100.0,
      "fn": 60.0,
      "Vn1": 69.0,
      "Vn2": 138.0,
      "r": 0.0,
      "x": 0.17615,
      "b": 0.0,
      "g": 0.0,
      "b1": 0.0,
      "g1": 0.0,
      "b2": 0.0,
      "g2": 0.0,
      "trans": 1.0,
      "tap": 0.99677,
      "phi": 0.0,
      "owner": null,
      "xcoord": null,
      "ycoord": null
    }
  ],
  "Area": [
    {
      "idx": 1,
      "u": 1.0,
      "name": "AREA1"
    },
    {
      "idx": 2,
      "u": 1.0,
      "name": "AREA2"
    }
  ],
  "ACEc": [
    {
      "idx": 1,
      "u": 1.0,
      "name": "ACE_1",
      "bus": 1,
      "bias": 20.0,
      "busf": "BusFreq_2"
    }
  ],
  "GENROU": [
    {
      "idx": "GENROU_1",
      "u": 1.0,
      "name": "GENROU_1",
      "bus": 1,
      "gen": 1,
      "coi": null,
      "coi2": null,
      "Sn": 100.0,
      "Vn": 69.0,
      "fn": 60.0,
      "D": 0.0,
      "M": 8.0,
      "ra": 0.0,
      "xl": 0.15,
      "xd1": 0.6,
      "kp": 0.0,
      "kw": 0.0,
      "S10": 0.09,
      "S12": 0.38,
      "gammap": 1.0,
      "gammaq": 1.0,
      "xd": 1.8,
      "xq": 1.75,
      "xd2": 0.23,
      "xq1": 0.8,
      "xq2": 0.23,
      "Td10": 6.5,
      "Td20": 0.06,
      "Tq10": 0.2,
      "Tq20": 0.05
    },
    {
      "idx": "GENROU_2",
      "u": 1.0,
      "name": "GENROU_2",
      "bus": 2,
      "gen": 2,
      "coi": null,
      "coi2": null,
      "Sn": 100.0,
      "Vn": 69.0,
      "fn": 60.0,
      "D": 0.0,
      "M": 13.0,
      "ra": 0.0,
      "xl": 0.15,
      "xd1": 0.6,
      "kp": 0.0,
      "kw": 0.0,
      "S10": 0.09,
      "S12": 0.38,
      "gammap": 1.0,
      "gammaq": 1.0,
      "xd": 1.8,
      "xq": 1.75,
      "xd2": 0.28,
      "xq1": 0.8,
      "xq2": 0.28,
      "Td10": 6.5,
      "Td20": 0.06,
      "Tq10": 0.2,
      "Tq20": 0.05
    },
    {
      "idx": "GENROU_3",
      "u": 1.0,
      "name": "GENROU_3",
      "bus": 3,
      "gen": 3,
      "coi": null,
      "coi2": null,
      "Sn": 100.0,
      "Vn": 69.0,
      "fn": 60.0,
      "D": 0.0,
      "M": 10.0,
      "ra": 0.0,
      "xl": 0.15,
      "xd1": 0.6,
      "kp": 0.0,
      "kw": 0.0,
      "S10": 0.09,
      "S12": 0.38,
      "gammap": 1.0,
      "gammaq": 1.0,
      "xd": 1.8,
      "xq": 1.75,
      "xd2": 0.34,
      "xq1": 0.8,
      "xq2": 0.34,
      "Td10": 6.5,
      "Td20": 0.06,
      "Tq10": 0.2,
      "Tq20": 0.05
    },
    {
      "idx": "GENROU_4",
      "u": 1.0,
      "name": "GENROU_4",
      "bus": 6,
      "gen": 4,
      "coi": null,
      "coi2": null,
      "Sn": 100.0,
      "Vn": 138.0,
      "fn": 60.0,
      "D": 0.0,
      "M": 10.0,
      "ra": 0.0,
      "xl": 0.15,
      "xd1": 0.6,
      "kp": 0.0,
      "kw": 0.0,
      "S10": 0.09,
      "S12": 0.38,
      "gammap": 1.0,
      "gammaq": 1.0,
      "xd": 1.8,
      "xq": 1.75,
      "xd2": 0.28,
      "xq1": 0.8,
      "xq2": 0.28,
      "Td10": 6.5,
      "Td20": 0.06,
      "Tq10": 0.2,
      "Tq20": 0.05
    },
    {
      "idx": "GENROU_5",
      "u": 1.0,
      "name": "GENROU_5",
      "bus": 8,
      "gen": 5,
      "coi": null,
      "coi2": null,
      "Sn": 100.0,
      "Vn": 69.0,
      "fn": 60.0,
      "D": 0.0,
      "M": 10.0,
      "ra": 0.0,
      "xl": 0.15,
      "xd1": 0.6,
      "kp": 0.0,
      "kw": 0.0,
      "S10": 0.09,
      "S12": 0.38,
      "gammap": 1.0,
      "gammaq": 1.0,
      "xd": 1.8,
      "xq": 1.75,
      "xd2": 0.34,
      "xq1": 0.8,
      "xq2": 0.34,
      "Td10": 6.5,
      "Td20": 0.06,
      "Tq10": 0.2,
      "Tq20": 0.05
    }
  ],
  "TGOV1": [
    {
      "idx": "TGOV1_1",
      "u": 1.0,
      "name": "TGOV1_1",
      "syn": "GENROU_1",
      "Tn": NaN,
      "wref0": 1.0,
      "R": 0.05,
      "VMAX": 1.05,
      "VMIN": 0.3,
      "T1": 0.05,
      "T2": 1.0,
      "T3": 2.1,
      "Dt": 0.0
    },
    {
      "idx": "TGOV1_2",
      "u": 1.0,
      "name": "TGOV1_2",
      "syn": "GENROU_4",
      "Tn": NaN,
      "wref0": 1.0,
      "R": 0.05,
      "VMAX": 1.05,
      "VMIN": 0.3,
      "T1": 0.05,
      "T2": 1.0,
      "T3": 2.1,
      "Dt": 0.0
    },
    {
      "idx": "TGOV1_3",
      "u": 1.0,
      "name": "TGOV1_3",
      "syn": "GENROU_5",
      "Tn": NaN,
      "wref0": 1.0,
      "R": 0.05,
      "VMAX": 1.05,
      "VMIN": 0.3,
      "T1": 0.05,
      "T2": 1.0,
      "T3": 2.1,
      "Dt": 0.0
    }
  ],
  "IEEEG1": [
    {
      "idx": "IEEEG1_4",
      "u": 1.0,
      "name": "IEEEG1_4",
      "syn": "GENROU_2",
      "Tn": NaN,
      "wref0": 1.0,
      "syn2": null,
      "K": 20.0,
      "T1": 0.1,
      "T2": 0.0,
      "T3": 0.2,
      "UO": 1.0,
      "UC": -1.0,
      "PMAX": 0.95,
      "PMIN": 0.0,
      "T4": 0.1,
      "K1": 0.0,
      "K2": 0.0,
      "T5": 0.0,
      "K3": 0.0,
      "K4": 0.0,
      "T6": 0.0,
      "K5": 0.3,
      "K6": 0.0,
      "T7": 8.72,
      "K7": 0.7,
      "K8": 0.0
    },
    {
      "idx": "IEEEG1_5",
      "u": 1.0,
      "name": "IEEEG1_5",
      "syn": "GENROU_3",
      "Tn": NaN,
      "wref0": 1.0,
      "syn2": null,
      "K": 20.0,
      "T1": 0.1,
      "T2": 0.0,
      "T3": 0.2,
      "UO": 1.0,
      "UC": -1.0,
      "PMAX": 0.95,
      "PMIN": 0.0,
      "T4": 0.1,
      "K1": 0.0,
      "K2": 0.0,
      "T5": 0.0,
      "K3": 0.0,
      "K4": 0.0,
      "T6": 0.0,
      "K5": 0.3,
      "K6": 0.0,
      "T7": 8.72,
      "K7": 0.7,
      "K8": 0.0
    }
  ],
  "EXST1": [
    {
      "idx": "EXST1_1",
      "u": 1.0,
      "name": "EXST1_1",
      "syn": "GENROU_2",
      "TR": 0.02,
      "VIMAX": 99.0,
      "VIMIN": -99.0,
      "TC": 0.0,
      "TB": 0.02,
      "KA": 50.0,
      "TA": 0.02,
      "VRMAX": 9999.0,
      "VRMIN": -9999.0,
      "KC": 0.0,
      "KF": 0.01,
      "TF": 1.0
    }
  ],
  "ESST3A": [
    {
      "idx": "ESST3A_2",
      "u": 1.0,
      "name": "ESST3A_2",
      "syn": "GENROU_1",
      "TR": 0.02,
      "VIMAX": 0.2,
      "VIMIN": -0.2,
      "KM": 8.0,
      "TC": 1.0,
      "TB": 5.0,
      "KA": 20.0,
      "TA": 0.0,
      "VRMAX": 99.0,
      "VRMIN": -99.0,
      "KG": 1.0,
      "KP": 3.67,
      "KI": 0.435,
      "VBMAX": 5.48,
      "KC": 0.01,
      "XL": 0.0098,
      "VGMAX": 3.86,
      "THETAP": 3.33,
      "TM": 0.4,
      "VMMAX": 99.0,
      "VMMIN": 0.0
    },
    {
      "idx": "ESST3A_3",
      "u": 1.0,
      "name": "ESST3A_3",
      "syn": "GENROU_3",
      "TR": 0.02,
      "VIMAX": 0.2,
      "VIMIN": -0.2,
      "KM": 8.0,
      "TC": 1.0,
      "TB": 5.0,
      "KA": 20.0,
      "TA": 0.0,
      "VRMAX": 99.0,
      "VRMIN": -99.0,
      "KG": 1.0,
      "KP": 3.67,
      "KI": 0.435,
      "VBMAX": 5.48,
      "KC": 0.01,
      "XL": 0.0098,
      "VGMAX": 3.86,
      "THETAP": 3.33,
      "TM": 0.4,
      "VMMAX": 99.0,
      "VMMIN": 0.0
    },
    {
      "idx": "ESST3A_4",
      "u": 1.0,
      "name": "ESST3A_4",
      "syn": "GENROU_4",
      "TR": 0.02,
      "VIMAX": 0.2,
      "VIMIN": -0.2,
      "KM": 8.0,
      "TC": 1.0,
      "TB": 5.0,
      "KA": 20.0,
      "TA": 0.0,
      "VRMAX": 99.0,
      "VRMIN": -99.0,
      "KG": 1.0,
      "KP": 3.67,
      "KI": 0.435,
      "VBMAX": 5.48,
      "KC": 0.01,
      "XL": 0.0098,
      "VGMAX": 3.86,
      "THETAP": 3.33,
      "TM": 0.4,
      "VMMAX": 99.0,
      "VMMIN": 0.0
    },
    {
      "idx": "ESST3A_5",
      "u": 1.0,
      "name": "ESST3A_5",
      "syn": "GENROU_5",
      "TR": 0.02,
      "VIMAX": 0.2,
      "VIMIN": -0.2,
      "KM": 8.0,
      "TC": 1.0,
      "TB": 5.0,
      "KA": 20.0,
      "TA": 0.0,
      "VRMAX": 99.0,
      "VRMIN": -99.0,
      "KG": 1.0,
      "KP": 3.67,
      "KI": 0.435,
      "VBMAX": 5.48,
      "KC": 0.01,
      "XL": 0.0098,
      "VGMAX": 3.86,
      "THETAP": 3.33,
      "TM": 0.4,
      "VMMAX": 99.0,
      "VMMIN": 0.0
    }
  ],
  "IEEEST": [
    {
      "idx": "IEEEST_1",
      "u": 1.0,
      "name": "IEEEST_1",
      "avr": "ESST3A_3",
      "MODE": 3.0,
      "busr": null,
      "busf": "BusFreq_1",
      "A1": 0.0,
      "A2": 0.0,
      "A3": 0.0,
      "A4": 0.0,
      "A5": 0.0,
      "A6": 0.0,
      "T1": 0.0,
      "T2": 0.0,
      "T3": 0.0,
      "T4": 0.75,
      "T5": 1.0,
      "T6": 4.2,
      "KS": -2.0,
      "LSMAX": 0.1,
      "LSMIN": -0.1,
      "VCU": 0.0,
      "VCL": 0.0
    }
  ],
  "ST2CUT": [
    {
      "idx": "ST2CUT_2",
      "u": 1.0,
      "name": "ST2CUT_2",
      "avr": "ESST3A_2",
      "MODE": 1.0,
      "busr": NaN,
      "busf": "BusFreq_2",
      "MODE2": 0.0,
      "busr2": NaN,
      "busf2": "BusFreq_2",
      "K1": 0.0,
      "K2": 0.0,
      "T1": 0.0,
      "T2": 0.0,
      "T3": 30.0,
      "T4": 30.0,
      "T5": 0.23,
      "T6": 0.025,
      "T7": 0.23,
      "T8": 0.025,
      "T9": 0.0,
      "T10": 0.0,
      "LSMAX": 0.06,
      "LSMIN": -0.06,
      "VCU": 0.0,
      "VCL": 0.0
    },
    {
      "idx": "ST2CUT_3",
      "u": 1.0,
      "name": "ST2CUT_3",
      "avr": "EXST1_1",
      "MODE": 1.0,
      "busr": NaN,
      "busf": "BusFreq_3",
      "MODE2": 0.0,
      "busr2": NaN,
      "busf2": "BusFreq_3",
      "K1": 10.0,
      "K2": 0.0,
      "T1": 0.0,
      "T2": 0.0,
      "T3": 3.0,
      "T4": 3.0,
      "T5": 0.15,
      "T6": 0.05,
      "T7": 0.15,
      "T8": 0.05,
      "T9": 0.15,
      "T10": 0.05,
      "LSMAX": 0.05,
      "LSMIN": -0.05,
      "VCU": 0.0,
      "VCL": 0.0
    }
  ],
  "BusFreq": [
    {
      "idx": "BusFreq_1",
      "u": 1.0,
      "name": "BusFreq_1",
      "bus": 3,
      "Tf": 0.02,
      "Tw": 0.02,
      "fn": 60.0
    },
    {
      "idx": "BusFreq_2",
      "u": 1.0,
      "name": "BusFreq_2",
      "bus": 1,
      "Tf": 0.02,
      "Tw": 0.05,
      "fn": 60.0
    },
    {
      "idx": "BusFreq_3",
      "u": 1.0,
      "name": "BusFreq_3",
      "bus": 2,
      "Tf": 0.02,
      "Tw": 0.02,
      "fn": 60.0
    },
    {
      "idx": "BusFreq_4",
      "u": 1.0,
      "name": "BusFreq_4",
      "bus": 4,
      "Tf": 0.02,
      "Tw": 0.02,
      "fn": 60.0
    }
  ],
  "PVD1": [
    {
      "idx": 1,
      "u": 1.0,
      "name": "PVD1_1",
      "bus": 4,
      "gen": 6,
      "Sn": 1.0,
      "fn": 60.0,
      "busf": "BusFreq_4",
      "xc": 0.01,
      "pqflag": 1.0,
      "igreg": null,
      "qmx": 0.33,
      "qmn": -0.33,
      "pmx": 999.0,
      "v0": 0.8,
      "v1": 1.1,
      "dqdv": -1.0,
      "fdbd": -0.017,
      "ddn": 5.0,
      "ialim": 1.1,
      "vt0": 0.88,
      "vt1": 0.9,
      "vt2": 1.1,
      "vt3": 1.2,
      "vrflag": 0.0,
      "ft0": 59.5,
      "ft1": 59.7,
      "ft2": 60.3,
      "ft3": 60.5,
      "frflag": 0.0,
      "tip": 0.02,
      "tiq": 0.02,
      "gammap": 0.1,
      "gammaq": 0.1,
      "recflag": 1.0
    },
    {
      "idx": 2,
      "u": 1.0,
      "name": "PVD1_2",
      "bus": 4,
      "gen": 6,
      "Sn": 1.0,
      "fn": 60.0,
      "busf": "BusFreq_4",
      "xc": 0.01,
      "pqflag": 1.0,
      "igreg": null,
      "qmx": 0.33,
      "qmn": -0.33,
      "pmx": 999.0,
      "v0": 0.8,
      "v1": 1.1,
      "dqdv": -1.0,
      "fdbd": -0.017,
      "ddn": 5.0,
      "ialim": 1.1,
      "vt0": 0.88,
      "vt1": 0.9,
      "vt2": 1.1,
      "vt3": 1.2,
      "vrflag": 0.0,
      "ft0": 59.5,
      "ft1": 59.7,
      "ft2": 60.3,
      "ft3": 60.5,
      "frflag": 0.0,
      "tip": 0.02,
      "tiq": 0.02,
      "gammap": 0.1,
      "gammaq": 0.1,
      "recflag": 1.0
    },
    {
      "idx": 3,
      "u": 1.0,
      "name": "PVD1_3",
      "bus": 4,
      "gen": 6,
      "Sn": 1.0,
      "fn": 60.0,
      "busf": "BusFreq_4",
      "xc": 0.01,
      "pqflag": 1.0,
      "igreg": null,
      "qmx": 0.33,
      "qmn": -0.33,
      "pmx": 999.0,
      "v0": 0.8,
      "v1": 1.1,
      "dqdv": -1.0,
      "fdbd": -0.017,
      "ddn": 5.0,
      "ialim": 1.1,
      "vt0": 0.88,
      "vt1": 0.9,
      "vt2": 1.1,
      "vt3": 1.2,
      "vrflag": 0.0,
      "ft0": 59.5,
      "ft1": 59.7,
      "ft2": 60.3,
      "ft3": 60.5,
      "frflag": 0.0,
      "tip": 0.02,
      "tiq": 0.02,
      "gammap": 0.1,
      "gammaq": 0.1,
      "recflag": 1.0
    },
    {
      "idx": 4,
      "u": 1.0,
      "name": "PVD1_4",
      "bus": 4,
      "gen": 6,
      "Sn": 1.0,
      "fn": 60.0,
      "busf": "BusFreq_4",
      "xc": 0.01,
      "pqflag": 1.0,
      "igreg": null,
      "qmx": 0.33,
      "qmn": -0.33,
      "pmx": 999.0,
      "v0": 0.8,
      "v1": 1.1,
      "dqdv": -1.0,
      "fdbd": -0.017,
      "ddn": 5.0,
      "ialim": 1.1,
      "vt0": 0.88,
      "vt1": 0.9,
      "vt2": 1.1,
      "vt3": 1.2,
      "vrflag": 0.0,
      "ft0": 59.5,
      "ft1": 59.7,
      "ft2": 60.3,
      "ft3": 60.5,
      "frflag": 0.0,
      "tip": 0.02,
      "tiq": 0.02,
      "gammap": 0.1,
      "gammaq": 0.1,
      "recflag": 1.0
    },
    {
      "idx": 5,
      "u": 1.0,
      "name": "PVD1_5",
      "bus": 4,
      "gen": 6,
      "Sn": 1.0,
      "fn": 60.0,
      "busf": "BusFreq_4",
      "xc": 0.01,
      "pqflag": 1.0,
      "igreg": null,
      "qmx": 0.33,
      "qmn": -0.33,
      "pmx": 999.0,
      "v0": 0.8,
      "v1": 1.1,
      "dqdv": -1.0,
      "fdbd": -0.017,
      "ddn": 5.0,
      "ialim": 1.1,
      "vt0": 0.88,
      "vt1": 0.9,
      "vt2": 1.1,
      "vt3": 1.2,
      "vrflag": 0.0,
      "ft0": 59.5,
      "ft1": 59.7,
      "ft2": 60.3,
      "ft3": 60.5,
      "frflag": 0.0,
      "tip": 0.02,
      "tiq": 0.02,
      "gammap": 0.1,
      "gammaq": 0.1,
      "recflag": 1.0
    },
    {
      "idx": 6,
      "u": 1.0,
      "name": "PVD1_6",
      "bus": 4,
      "gen": 6,
      "Sn": 1.0,
      "fn": 60.0,
      "busf": "BusFreq_4",
      "xc": 0.01,
      "pqflag": 0.0,
      "igreg": null,
      "qmx": 0.33,
      "qmn": -0.33,
      "pmx": 999.0,
      "v0": 0.8,
      "v1": 1.1,
      "dqdv": -1.0,
      "fdbd": -0.017,
      "ddn": 5.0,
      "ialim": 1.1,
      "vt0": 0.88,
      "vt1": 0.9,
      "vt2": 1.1,
      "vt3": 1.2,
      "vrflag": 0.0,
      "ft0": 59.5,
      "ft1": 59.7,
      "ft2": 60.3,
      "ft3": 60.5,
      "frflag": 0.0,
      "tip": 0.02,
      "tiq": 0.02,
      "gammap": 0.1,
      "gammaq": 0.1,
      "recflag": 1.0
    },
    {
      "idx": 7,
      "u": 1.0,
      "name": "PVD1_7",
      "bus": 4,
      "gen": 6,
      "Sn": 1.0,
      "fn": 60.0,
      "busf": "BusFreq_4",
      "xc": 0.01,
      "pqflag": 0.0,
      "igreg": null,
      "qmx": 0.33,
      "qmn": -0.33,
      "pmx": 999.0,
      "v0": 0.8,
      "v1": 1.1,
      "dqdv": -1.0,
      "fdbd": -0.017,
      "ddn": 5.0,
      "ialim": 1.1,
      "vt0": 0.88,
      "vt1": 0.9,
      "vt2": 1.1,
      "vt3": 1.2,
      "vrflag": 0.0,
      "ft0": 59.5,
      "ft1": 59.7,
      "ft2": 60.3,
      "ft3": 60.5,
      "frflag": 0.0,
      "tip": 0.02,
      "tiq": 0.02,
      "gammap": 0.1,
      "gammaq": 0.1,
      "recflag": 1.0
    },
    {
      "idx": 8,
      "u": 1.0,
      "name": "PVD1_8",
      "bus": 4,
      "gen": 6,
      "Sn": 1.0,
      "fn": 60.0,
      "busf": "BusFreq_4",
      "xc": 0.01,
      "pqflag": 0.0,
      "igreg": null,
      "qmx": 0.33,
      "qmn": -0.33,
      "pmx": 999.0,
      "v0": 0.8,
      "v1": 1.1,
      "dqdv": -1.0,
      "fdbd": -0.017,
      "ddn": 5.0,
      "ialim": 1.1,
      "vt0": 0.88,
      "vt1": 0.9,
      "vt2": 1.1,
      "vt3": 1.2,
      "vrflag": 0.0,
      "ft0": 59.5,
      "ft1": 59.7,
      "ft2": 60.3,
      "ft3": 60.5,
      "frflag": 0.0,
      "tip": 0.02,
      "tiq": 0.02,
      "gammap": 0.1,
      "gammaq": 0.1,
      "recflag": 1.0
    },
    {
      "idx": 9,
      "u": 1.0,
      "name": "PVD1_9",
      "bus": 4,
      "gen": 6,
      "Sn": 1.0,
      "fn": 60.0,
      "busf": "BusFreq_4",
      "xc": 0.01,
      "pqflag": 0.0,
      "igreg": null,
      "qmx": 0.33,
      "qmn": -0.33,
      "pmx": 999.0,
      "v0": 0.8,
      "v1": 1.1,
      "dqdv": -1.0,
      "fdbd": -0.017,
      "ddn": 5.0,
      "ialim": 1.1,
      "vt0": 0.88,
      "vt1": 0.9,
      "vt2": 1.1,
      "vt3": 1.2,
      "vrflag": 0.0,
      "ft0": 59.5,
      "ft1": 59.7,
      "ft2": 60.3,
      "ft3": 60.5,
      "frflag": 0.0,
      "tip": 0.02,
      "tiq": 0.02,
      "gammap": 0.1,
      "gammaq": 0.1,
      "recflag": 1.0
    },
    {
      "idx": 10,
      "u": 1.0,
      "name": "PVD1_10",
      "bus": 4,
      "gen": 6,
      "Sn": 1.0,
      "fn": 60.0,
      "busf": "BusFreq_4",
      "xc": 0.01,
      "pqflag": 0.0,
      "igreg": null,
      "qmx": 0.33,
      "qmn": -0.33,
      "pmx": 999.0,
      "v0": 0.8,
      "v1": 1.1,
      "dqdv": -1.0,
      "fdbd": -0.017,
      "ddn": 5.0,
      "ialim": 1.1,
      "vt0": 0.88,
      "vt1": 0.9,
      "vt2": 1.1,
      "vt3": 1.2,
      "vrflag": 0.0,
      "ft0": 59.5,
      "ft1": 59.7,
      "ft2": 60.3,
      "ft3": 60.5,
      "frflag": 0.0,
      "tip": 0.02,
      "tiq": 0.02,
      "gammap": 0.1,
      "gammaq": 0.1,
      "recflag": 1.0
    }
  ]
}